# BATCH 509: Electrical — Residential Installation & Troubleshooting

**KnowledgeUnits:** 55
**Namespace:** `electric.ops.*`
**Scope:** wiring, panel, grounding, GFCI_AFCI, lighting, outlets, troubleshooting, load_calculation, conduit, code_NEC

| ID | KnowledgeUnit | Тип | Суть | Практический смысл |
|---|---|---|---|---|
| electric.ops.residential_wiring_basics | Residential Wiring — Romex & Connections | METHOD | Прокладка проводки в доме. NM-B (Romex): не-металлический кабель — 2 или 3 изолированных проводника (hot, neutral, ground) + бумажное наполнение + внешняя ПВХ оболочка. Маркировка: 14/2 (14 AWG, 2 проводника + ground), 12/2, 10/3 и т.д. Ampacity: 14 AWG = 15A, 12 AWG = 20A, 10 AWG = 30A. Прокладка: через отверстия в стойках (центр, чтобы шуруп не попал в кабель — 1.25" от края или защитная пластина). Вдоль стоек: скреплять staples через каждые 1.2 м и в 30 см от коробки. Коробки: пластиковые или металлические, заполнение (box fill — проводники, устройства, clamps занимают объём, должен соответствовать размеру коробки). Соединения: только в коробках (без открытых скруток!), WAGO (рычажные зажимы — быстро, съёмно) или проволочные колпачки (wire nut — правильный размер, скрутка плоскогубцами перед накруткой). Изоляция: лента вокруг колпачка и проводов (профессионально). Маркировка: нейтраль — белый (white/grey), земля — зелёный/голый, горячая — чёрный/красный/синий/жёлтый (любой кроме white/grey/green). Нагрузки: освещение — 1.5A на светильник, розетки — 180 ВА на yoke, кухонные small appliance — 2× 20A цепи минимум. | 14/3 и 12/3 (три проводника + ground): для switch loops, multi-wire branch circuits (MWBC — разделённая нейтраль, две горячие на 240° противоположные фазы, neutral несёт разность токов). AFCI (Arc Fault Circuit Interrupter): защита от дуговых разрядов, требуется в спальнях и жилых комнатах (NEC). |
| electric.ops.electrical_panel_wiring | Electrical Panel — Circuit Breaker Installation | METHOD | Распределительный щит (load center, consumer unit). Входящий сервисный кабель → главный выключатель (main breaker) → сборные шины (bus bars) → автоматические выключатели (breakers) на каждую цепь. Сборка: нейтральная шина (neutral bus — изолирована от корпуса в subpanel, НЕ в main где bonding), заземляющая шина (ground bus — соединена с корпусом). Установка брейкера: защёлкивается на DIN-рейку или крепление, контакт с шиной (bus bar stab), горячий провод в винтовой зажим (момент затяжки!). Тандемный брейкер (tandem/cheater): два однополюсных брейкера в одном слоте (для экономии места, когда панель заполнена, но не все слоты позволяют tandem). GFCI breaker: имеет белый pigtail к нейтральной шине + провод нейтрали нагрузки к брейкеру. AFCI: то же + нейтраль нагрузки. Расчёт нагрузки (load calculation — NEC Article 220): общая нагрузка (освещение 3 ВА/фут², kitchen small appliance 2×1500 ВА, laundry 1500 ВА, фиксированные приборы, крупные приборы — плита, сушилка, кондиционер). Сервис: 100-200A стандарт для жилья. Балансировка фаз: распределять нагрузки между фазами равномерно (не все тяжёлые на одну фазу). | Никогда не работать в щите под напряжением без необходимости. Даже выключенный главный breaker: входящие кабели main lugs ВСЕГДА под напряжением! (защищены крышкой). Панель должна иметь свободное пространство для будущих цепей (минимум 2 свободных слота в новой панели). |
| electric.ops.gfci_afci_operation_test | GFCI & AFCI — Operation & Testing | METHOD | GFCI (ground fault): сравнивает ток в hot и neutral через дифференциальный трансформатор. Разница >5mA (утечка через тело человека на землю) → размыкание за <25 мс. Установка: ванные, кухня (столешница), наружные, гараж, подвал, в пределах 2 м от раковины. Типы: receptacle (с кнопками TEST/RESET — защищает downstream розетки через LOAD терминалы), circuit breaker (в панели), portable (в переноске). Monthly test: нажать TEST → RESET. AFCI (Arc Fault): детектирует паттерн дугового разряда (от повреждённой изоляции, плохого контакта) и разрывает цепь до возникновения пожара. Типы: Combination AFCI (защита от последовательных и параллельных дуг), Branch/Feeder (только параллельные — устаревшие). Dual Function AFCI/GFCI: совмещает обе защиты (дороже). Отличие GFCI от AFCI: GFCI защищает ЛЮДЕЙ (утечка на землю), AFCI защищает ИМУЩЕСТВО (дуга = пожар). | Nuisance tripping AFCI: некоторые приборы с универсальными моторами (пылесос, старая дрель) создают дуговой паттерн → AFCI срабатывает ошибочно. Решение: AFCI последнего поколения (более умный алгоритм). GFCI без заземления: можно устанавливать на двухпроводную систему (с пометкой "No Equipment Ground"), защита от shock всё равно работает. |
| electric.ops.lighting_design_basic | Residential Lighting — Design Layers | METHOD | Дизайн освещения: 3 слоя. 1) Ambient (общее): естественный + потолочные светильники (recessed downlights, flush mount). Освещённость: кухня 30-50 fc (300-500 лк), ванная 30-40 fc, спальня 10-20 fc, коридор 5-10 fc. 2) Task (рабочее): подвесы над островом, бра у кровати, подсветка рабочей поверхности, торшеры. 3) Accent (акцентное): подсветка картины, стены (wall washing), ниш. Цветовая температура (CCT, Kelvins): 2700K (тёплый — спальни, гостиные), 3000K (нейтрально-тёплый — ванные, кухни), 3500-4000K (нейтральный — рабочие зоны, гаражи), 5000K+ (холодный дневной — utility, больницы). CRI (Color Rendering Index): >90 для жилых (точная цветопередача). Размещение recessed lights: расстояние от стены = 1/2 spacing (например, spacing 1.2 м → от стены 60 см). Spacing = высота потолка / 2 (для потолка 2.4 м → 1.2 м между светильниками). Диммирование: совместимость диммера и ламп (LED dimmer для LED, trailing edge лучше), минимальная нагрузка диммера (обычно 10-25 Вт). Направленный свет (gimbal trims) для подсветки стены/искусства. | На кухне: точечные светильники над передним краем столешницы (НЕ над головой — тень от человека падает на рабочую поверхность), undercabinet lighting strips для рабочей зоны. В ванной: светильники по бокам зеркала (не сверху — тени под глазами). |
| electric.ops.ac_motor_connection | Моторы — подключение 3-фазного двигателя | METHOD | Подключение 3-фазного асинхронного двигателя. Схемы: Star (Y — для высокого напряжения) и Delta (Δ — для низкого). Маркировка: 460V/230V. На 460V — Star, на 230V — Delta. Перемычки: коробка выводов. Направление вращения: смена любых двух фаз (L1-L2). Full voltage starting (прямой пуск) — высокий пусковой ток (600-800% от номинального). Soft starter: уменьшает пусковой ток (плавный разгон). VFD (Variable Frequency Drive): регулирует скорость + пусковой ток. Motor protection: overload relay (тепловое реле — bimetallic или electronic), настройка по FLA (Full Load Amps — на шильдике). Short-circuit protection: breaker + motor starter. Power factor correction: конденсаторы для компенсации PF (cумма kVAR). | Пусковой ток 3-фазного мотора = 6-8× FLA. Если мотор не запускается: проверить 3 фазы (все ли есть), перегрузка, напряжение (voltage drop при пуске). VFD: требует shielded cable и ferrite ring (электромагнитные помехи). |
| electric.ops.arc_flash_boundaries | Электробезопасность — границы дугового разряда (NFPA 70E) | METHOD | Безопасность при работе с электроустановками (NFPA 70E). Границы: 1) Limited Approach Boundary (ограниченного приближения) — для неквалифицированного персонала. 2) Restricted Approach Boundary (ограниченного приближения) — для квалифицированного, нужна защита от shock. 3) Prohibited Approach Boundary (запретная зона) — работа под напряжением, полный комплект защиты. Arc Flash Boundary: расстояние, на котором тепловая энергия >1.2 cal/cm² (2-я степень ожога). Определяется по IEEE 1584 (расчёт incident energy). PPE: Arc-rated clothing (Arc rating cal/cm² > incident energy). Category 1 (4 cal) — arc-rated shirt + pants + face shield. Category 2 (8 cal) — arc-rated flash suit jacket + hood. Category 3 (25 cal) — full flash suit, hood, gloves. Category 4 (40 cal) — heavy-duty full suit. Energized electrical work: permit required для >50V (NFPA 70E 130.2). LOTO (Lockout/Tagout): отключение → verification (test before touch — meter проверяет 0V). | Предположим, что всё ПОД НАПРЯЖЕНИЕМ пока не доказано обратное (test). Проверять tester на known live source до и после. Один человек = lock, один = key. Работа под напряжением: ТОЛЬКО при невозможности отключения (даунтайм неприемлем). |
| electric.ops.bathroom_exhaust_fan | Вентиляция ванной — установка вытяжного вентилятора | METHOD | Установка вытяжного вентилятора в ванной. Требования: NEC — вентиляция в ванной без окон (required). Размер: CFM (кубических футов в минуту) = площадь ванной (sq ft) × 1.1. Минимум: 50 CFM (NEC). Для большой ванной: 100-150 CFM. Шум: sone (1.0 = тихий шепот). Для спальни-ванной: <1.5 sone. Для коридора: <3 sone. Проводка: обычно на том же breaker что и освещение (light + fan + heater). Раздельные выключатели: fan switch + light switch. Fan с таймером (timer switch — для удаления пара после душа). Venting: duct к outside (не в attick — влага → плесень!). Rigid metal duct (не flexible — сопротивление потоку + влажность). Insulated duct (через холодный attick — предотвратить конденсацию). Damper (обратная тяга damper — предотвращает обратный поток). Heater (комбинация fan + heater): мощность 1500-5000W. Отдельный breaker: fan/light — на 15A, heater >1500W — на 20A. Humidity sensor: автоматическое включение при высокой влажности. | Flexible duct — не для ванной (сопротивление + конденсация). Rigid metal + insulation. Чем короче duct, тем лучше вытяжка. Чистка вентилятора каждые 6 месяцев (пыль на лопастях снижает CFM на 30%). |
| electric.ops.ceiling_fan_install | Потолочный вентилятор — установка и балансировка | METHOD | Установка потолочного вентилятора. Коробка (fan-rated box): обязательно! — обычная light box выдерживает <50 lbs (fan = 15-30 lbs + движение). Fan box крепится к балке (joist) или имеет expandable brace (retrofit). Проводка: black (fan motor), blue (light kit), white (neutral), green (ground). Соединение: white→white, black→black, blue→black (если один switch), ground→ground. Двойной switch: black (fan) к одному switch, blue (light) к другому. Балансировка: blade wobble — проверить height (blade balancing ruler — все лопасти на одной высоте), tightness винтов (ослабленные → wobble), blade balancing kit (clip weight на blade). Speed control: pull chain (встроенный), wall dimmer/switch (использовать fan speed control, не standard dimmer — обычный dimmer может сжечь мотор). Расстояние от пола: минимум 2.1 м (7 ft), от лопастей до стены — минимум 0.5 м. Downrod: для потолков >2.6 м. Flush mount (low profile): для потолков <2.4 м. | Fan wobble частая причина — не затянуты винты крепления лопастей (не все производители предварительно затягивают). Проверить torque. Шум: гул от dimmer (не fan rated), щелчки при вращении (лампочка не закручена). |
| electric.ops.conduit_bending_90 | Изгиб трубы — 90-градусный изгиб (с помощью ручного трубогиба) | METHOD | Изгиб металлической трубы (EMT, IMC, Rigid). Инструмент: hand bender (для EMT 1/2", 3/4", 1"), hydraulic bender (для толстых труб и больших диаметров). Шаги: 1) Отметить точку изгиба (start of bend). 2) Выровнять маркер с носом/стрелкой башмака bender'а (arrow на башмаке). 3) Надавить ногой на башмак, плавно тянуть рукоять на себя. 4) Изгибать до нужного угла (встроенный уровень или protractor). Усадка (take-up): для 1/2" EMT — 5", для 3/4" EMT — 6", для 1" EMT — 8". Gain (прибавка): изгиб 90° добавляет ~1/4" к длине (компенсация stretch на внешней стороне дуги). Offset (смещение): два изгиба под равными углами (обычно 30° или 45°), расстояние между изгибами = offset depth × multiplier (для 30° — 2, для 45° — 1.414). Saddle (седло): три изгиба для обхода препятствия (3-точечный или 4-точечный). | Труба должна быть защищена от коррозии: EMT (тонкостенная) только внутри помещений, IMC/Rigid (толстостенная) для улицы/подземных прокладок. RMC (Rigid) — оцинкованная. Пластиковая труба PVC Schedule 40/80: для подземных/бетонных заливок. |
| electric.ops.data_cabling_structured | Структурированная кабельная система — Ethernet и коаксиал | METHOD | Прокладка структурированной кабельной сети. Кабели: Cat5e (1 Gbps, 100 MHz), Cat6 (1-10 Gbps, 250 MHz), Cat6a (10 Gbps, 500 MHz), Cat7 (10 Gbps, 600 MHz, shielded). Solid copper (для стен) vs stranded (для патч-кордов). T568A vs T568B: выбор схемы (B — стандарт для США). Termination: keystone jack (IDC punch-down tool). Кросс-панель: patch panel в стойке. Розетки: keystone wall plates. Cable routing: не более 90° изгибов, не стягивать кабельные стяжки (degrade performance). Расстояние: max 90 м solid + 10 м patch. Беспроводные точки доступа (AP): POE (Power over Ethernet — 48V DC). 19" rack: patch panel + switch + router + modem. Вентиляция стойки (ventilation — heat). | Cat6 — стандарт для нового дома. Кабель качественный (pure copper, не CCA — Copper Clad Aluminium — дешёвый, плохой сигнал). Не прокладывать рядом с силовыми кабелями (<30 см) — EMI. |
| electric.ops.dishwasher_install | Посудомоечная машина — электрическое подключение | METHOD | Установка посудомоечной машины (DW). Требования: отдельная цепь 15A (120V, 12 AWG). УЗО (УЗО (GFCI)): требуется NEC 2023 (dishwasher circuit). Подключение: hardwired (прямое соединение в junction box под DW) или plug + cord (cord kit). JB: accessible (under sink или в cabinet). Connection: black → black, white → white, green/bare → ground. Flexible conduit (1/2" flex) от DW к JB. Drain: air gap (для high-loop или air gap на столешнице — предотвращает siphonage). Water: hot water supply line (braided stainless). Level: DW должна быть level (иначе вода не сливается, посуда грязная). Anti-tip bracket: крепится к countertop/floor (DW не опрокинется при открытой дверце). | Hardwired лучше (меньше соединений). Если plug под столешницей — код требует УЗО (УЗО (GFCI)) + accessible. Drain air gap: обязательно (prevents contaminated water backflow). |
| electric.ops.doorbell_wiring | Дверной звонок — проводка и трансформатор | METHOD | Установка дверного звонка. Трансформатор: понижает 120V → 16-24V AC (обычно 10-16V, 10-20 VA). Размещение: в подвале (near panel) или на коробке. Проводка: трансформатор → кнопка (push button) → звонок (chime). Два провода low voltage: обычно 18-20 AWG. Chime: механический (соленоид + молоточек + трубки) или электронный (цифровой). Механический: front (входная дверь — 2 ноты), rear (задняя — 1 нота). Smart video doorbell: питание — через существующий трансформатор (требуется минимум 16V, 20-30 VA — больше, чем обычный звонок). Старый трансформатор <10 VA не подходит → замена на больший. Нет существующей проводки: battery-powered (Ring, Nest) или hardwire- retrofit (fish tape провода). Wi-Fi signal: дверной звонок часто далеко от роутера → Wi-Fi extender или mesh. Chime kit: для smart doorbells требуется power kit (закорачивает chime, чтобы дверной звонок получал питание). | Плохой Wi-Fi и слабый трансформатор — две самые частые проблемы smart doorbells. Проверить мощность трансформатора мультиметром (AC напряжение на клеммах). Ring рекомендуется 16V 30VA. |
| electric.ops.egc_equipment_ground | Оборудование — путь заземления и сопротивление | METHOD | Путь заземления оборудования (EGC — Equipment Grounding Conductor). EGC — провод заземления (зелёный/голый) или металлическая оболочка кабеля (EMT, armour). Зачем: при утечке тока на корпус — EGC обеспечивает low-impedance путь к панели → большой ток → breaker tripped (иначе корпус под напряжением). Impedance пути: must be <1 Ω для срабатывания breaker (по NEC). Для УЗО (УЗО (GFCI)) — достаточно 2.5 Ω (УЗО (УЗО (GFCI)) tripped at 5mA). Sizing: EGC размером соответствует breaker / circuit (таблица NEC 250.122). Для 15A = 14 AWG, 20A = 12 AWG, 30A = 10 AWG, 40-60A = 10 AWG. Если увеличиваешь провод (upsize), EGC тоже увеличивается (proportionally). Metal conduit как EGC: EMT, IMC, RMC. Должен быть continuous. Locknut + bushing для соединения. | EGC ≠ grounding electrode conductor. EGC — от панели к оборудованию, GEC — от панели к заземлителю. Ground path resistance: тестер ground fault loop impedance. <1 Ω — хорошо. |
| electric.ops.electrical_box_fill | Заполнение коробки — расчёт объёма | METHOD | Расчёт заполнения электрической коробки (NEC 314.16). Каждый проводник ≥14 AWG занимает единицу объёма: 14 AWG = 2 куб. дюйма, 12 AWG = 2.25, 10 AWG = 2.5, 8 AWG = 3.0. Устройства (розетка/выключатель): 2 × самое большое устройство (с учётом заземления). Clamp (внутренний зажим): 1 единица. Grounds (все заземляющие провода): считаются как 1 (самый большой). Pigtails (короткие проводки): не считаются. Пример: 2 розетки + 4 #12 + 2 #12 земля + 2 clamps = 4 (розетки) × 2.25 + 3 × 2.25 (grounds считаются как 1) + 2 × 2.25 (clamps) = 9 + 2.25 + 4.5 = 15.75 → нужно 18 куб. дюймов (4×4×1.5 box). Типовые объёмы: 4×4×1.5" = 21 cu in, 4×4×2.125" = 30.3, 4×2×2.5" device box = 12.5 (single gang), 4×2×3" = 18 cu in. | Переполненная коробка: трудно сделать соединения, риск short circuit, риск перегрева. NEC требует расчёта. Deep box (3" vs 1.5") часто решает проблему. |
| electric.ops.electrical_troubleshooting_multimeter | Поиск неисправностей — мультиметр | METHOD | Диагностика неисправностей мультиметром. Настройки: AC/DC voltage, resistance, continuity, current (A). Порядок: 1) Визуальный осмотр (оплавления, запах, повреждения). 2) Voltage test: проверка наличия напряжения (120/240V AC). 3) Continuity test: прозвонка (жужжание = цепь замкнута). НЕ на live circuit. 4) Resistance test: проверка проводов/нагрузки (0 Ω — короткое, открытая цепь — бесконечность). 5) Current clamp: измерение тока без разрыва цепи — clamp вокруг горячего провода. Типичные проблемы: No power: проверить breaker (tripped), УЗО (УЗО (GFCI)) (tripped), loose connection. Dim lights: voltage drop (Vd test) или loose neutral. Breaker tripping: overload (слишком много appliances), short circuit (zero resistance между hot и neutral), ground fault (hot to ground). УЗО (УЗО (GFCI)) tripping: moisture (влажные наружные розетки), faulty appliance, overload на LOAD side. | Safety: всегда ставить meter на highest range или AC voltage перед тестом. Test на known live source (проверить что meter работает). Не держать за металлические щупы (only insulated handles). |
| electric.ops.emt_bending_offset | Изгиб EMT — Offset и 3-point Saddle | METHOD | Изгиб offset (смещение) и saddle (седло) на EMT. Offset: два изгиба под равным углом для смещения трубы в параллельную плоскость. Формула: distance between bends = offset depth × multiplier. Multiplier: 10° = 5.76, 22.5° = 2.61, 30° = 2.0, 45° = 1.414. Пример: offset 4" на 30° = 4 × 2 = 8" между изгибами. Shrinkage (сокращение): offset depth × constant (30° = 0.25, 45° = 0.41). 3-point saddle: три изгиба для обхода препятствия (труба). Первый изгиб: θ°, второй: 2×θ°, третий: θ°. Расстояние до центра saddle = высота saddle × multiplier / 2. Общая длина = linear length + allowance. 4-point saddle: четыре изгиба — два offset'а. Gain: каждый 90° изгиб добавляет gain (компенсация — сократить длину трубы на gain). | Offset — наиболее частая техника (обход препятствий). Точный расчёт избавляет от лишних изгибов и отходов. Калькулятор (bending calculator app) — рабочий инструмент. |
| electric.ops.energy_monitoring_system | Мониторинг энергопотребления — CT clamp системы | METHOD | Установка системы мониторинга энергии (Sense, Emporia, Neurio). Принцип: CT (current transformer) clamps вокруг главных feeder проводов в панели. Два CT: L1 и L2 фаз. Дополнительные CT: на individual circuits. Подключение: CT clamps на feeders в панели (без разрыва, вокруг изоляции). WiFi/BLE модуль отправляет данные на cloud/app. Sense AI: машинное обучение отделяет signature приборов (холодильник, сушилка). Solar monitoring: дополнительный CT на solar feed. Data: real-time watts, cumulative kWh, cost ($/kWh). Solar net metering: направление энергии (дом получает от utility или отдаёт). | Многие удивляются «phantom load» (standby power — 5-15% счета). CT clamps не касаются conductors (безопасно). Проверить direction CT (arrow — к нагрузке). |
| electric.ops.ev_charger_install | Зарядное устройство для электромобиля — установка Level 2 | METHOD | Установка EVSE (Electric Vehicle Supply Equipment) Level 2. Требования: 240V цепь, 16-50A (в зависимости от зарядного устройства). Защита: УЗО (УЗО (GFCI)) (NEC 2023 требует для всех EVSE circuits). Провод: 6 AWG для 50A (14-50 receptacle), 8 AWG для 40A (hardwired). Стандарты: NEMA 14-50 (наиболее распространённая розетка для EV), hardwired (более безопасный — меньше контактов, пожаробезопаснее). Розетка должна быть industrial grade (не обычная dryer/range розетка — они не выдерживают длительного 40-50A). Derating: если breaker >80A → conduit fill и temperature derating. УЗО (УЗО (GFCI)) nuisance tripping: некоторые (старые) зарядные устройства вызывают false trips на УЗО (УЗО (GFCI)) — solution: EVSE с integrated УЗО (УЗО (GFCI)) (без дополнительного УЗО (УЗО (GFCI)) breaker). Load management: если панель не выдерживает 50A дополнительно, есть load shedding devices (Neurio, DCC) — отключают зарядку при высокой нагрузке дома. Установка: вне помещения — в гараж или на улице (NEMA 3R enclosure). | 14-50 розетка для EV: рекомендую industrial/ commercial grade (Hubble, Cooper) — дешёвые residential быстро перегреваются. Момент затяжки винтов — обязательно torque wrench. |
| electric.ops.fish_tape_wire_pull | Протяжка проводов — использование рыболовной ленты | METHOD | Протяжка проводов через трубу/стены/потолок. Инструменты: fish tape (стальная лента 15-30 м, плоский конец с крючком), glow rod (стеклопластиковые стержни 6-15 мм, сочленяемые — для изгибов), pull string (капроновая нить для лёгких затяжек). Подготовка: vacuum cleaner + bag на конце трубы (если пыль/щебень) → протянуть string через трубу пылесосом (привязать салфетку к string). Подготовка провода: скрутить концы проводов вместе, обмотать изолентой (постепенно сужая, чтобы не застревать). Pull lubricant: проводка через трубу — смазка (Ideal Yellow 77, Wire Pulling Lube) уменьшает трение (коэффициент трения с lubе ~0.15, без ~0.5). Не использовать WD-40 (высыхает, оставляет липкий остаток). Pulling tension: не превышать max conductor tension (THHN 2500 psi/мм²). Для длинных прямых труб: cable rollers (ролики на входе). Для труб с поворотами: не более 360° суммарного изгиба (4 × 90°) без pull box. | Если wire get stuck: не дёргать резко (повредить изоляцию). Попробовать back-and-forth (раскачивание). + смазка. Если не идёт — pull box (доступ) или снять и разложить трубу. Правило: при pull через трубу оставлять запас ~30 см на каждом конце. |
| electric.ops.fuse_box_upgrade | Замена блока предохранителей на автоматические выключатели | METHOD | Замена старого блока предохранителей на современную панель с breaker. Старые системы: screw-in fuses (Edison base) или cartridge fuses. Опасности: overfuse (замена 15A на 30A fuse — провод не защищён → пожар), tampering (пенни под fuse). Процесс: 1) отключение service (utility отключает питание дома — main disconnect). 2) Удаление старой панели. 3) Установка новой load center с main breaker. 4) Прокладка новых home runs или подключение старых цепей к новым breaker. 5) Расчёт load calculation. Upgrade 60A → 100A/200A: замена service entrance кабеля (часто от utility до дома), новый meter base, grounding system upgrade. | Overfuse — основная причина пожаров в старых домах. Upgrade: стоимость $1500-4000, повышает стоимость дома + safety. Замена старых проводок: часто K&T подключалась к fuse. |
| electric.ops.generator_transfer_switch | Резервный генератор — переключатель передачи | METHOD | Установка переключателя нагрузки (transfer switch) для генератора. Типы: Manual (ручной — поворотная ручка, до 12 цепей), Automatic (автоматический — отслеживает сеть, запускает генератор, переключает). Manual transfer switch: подключается к панели, от generator к transfer switch к выбранным цепям. Interlock (блокировка на main panel): дешёвый вариант — пластина, не позволяет включить main и generator одновременно. GENERATOR INPUT: inlet box (NEMA L14-30R или L5-30R). Generator sizing: add up wattage всех цепей, которые нужно запитать. Для essential loads (холодильник, насос, освещение, котел) — 5000-7500W. Running watts (непрерывные) vs starting watts (пусковые — мотор холодильника 1200W run, 2200W start). Natural gas: требуется gas line с достаточным давлением (NG generator — ~10-12" WC, propane ~11" WC). Automatic: ATS + generator controller (NEC 702). Grounding генератора: portable generator — не землить через ground rod (воткнутый в землю). Ground через transfer switch. | Interlock vs transfer switch: interlock дешевле, но нужно вручную отключать лишние breaker (перегрузка). ATS = дорого, но удобно. Backfeeding (шнур с двумя вилками в розетку): НЕЛЬЗЯ НИКОГДА — убивает электромонтёров. |
| electric.ops.gfci_protection_downstream | УЗО (УЗО (GFCI)) — защита нижестоящих розеток | METHOD | Защита downstream розеток через УЗО (УЗО (GFCI)). Принцип: УЗО (УЗО (GFCI)) receptacle имеет LINE и LOAD терминалы. LINE — питание от панели. LOAD — питание на розетки под защитой УЗО (УЗО (GFCI)). Подключение: LINE (black+white) от breaker → УЗО (УЗО (GFCI)) LOAD (black+white to protected outlets). Механизм: УЗО (УЗО (GFCI)) контролирует ток через LOAD и отслеживает утечку. Все розетки, подключённые к LOAD, защищены. Проверка: нажать TEST на УЗО (УЗО (GFCI)) → все downstream розетки должны отключиться. Reset → включиться. Tamper-resistant (TR) на всех downstream розетках обязательно (NEC). Маркировка: на лицевой стороне защищенных розеток наклейка "УЗО (УЗО (GFCI)) Protected". Ограничения: УЗО (УЗО (GFCI)) не защищает downstream если сам УЗО (УЗО (GFCI)) срабатывает (nuisance trip отключит ВСЕ). Не использовать для холодильников/морозильников (пищевые потери). | Если УЗО (УЗО (GFCI)) в гараже запитывает outdoor розетки — удобно (один УЗО (УЗО (GFCI))). Но если УЗО (УЗО (GFCI)) tripped без причины — все наружные без света. Многие ставят УЗО (УЗО (GFCI)) на каждую розетку индивидуально. |
| electric.ops.grounding_earthing_system | Заземление — система электродов и bonding | METHOD | Система заземления. Зачем: отвод токов утечки и молнии в землю, стабилизация напряжения, безопасность. Components: grounding electrode (заземлитель — медный стержень 5/8"×8 футов, или C-section закладная в фундаменте, или plumbing metal pipe), grounding electrode conductor (GEC — медный провод от панели к электроду, минимум 6 AWG для медного стержня). Bonding: соединение всех металлических частей (water pipe, gas pipe (через bonding bushing/union), structural steel, CSST flexible gas line — нужна дополнительная bonding clamp). Подземная труба: bonding jumper вокруг водяного счётчика (если счётчик пластиковый, jumper не нужен). Neutral-ground bond: ТОЛЬКО в main panel (не в subpanel). Subpanel: neutral isolated (не соединён с корпусом), ground bus connected to case and to ground wire from main. Ground rod resistance: <25 Ом (по NEC, если <25, добавить второй rod минимум 6 футов друг от друга). Fall-of-potential test (3-точечный метод): измерение сопротивления заземления. | Плохое заземление: оборудование под напряжением корпуса, помехи в электронике, молния может найти путь через водопровод/газ → искра = взрыв. В сухой песчаной почве: химическое заземление (бентонит, magnesium sulphate) или глубокие стержни. |
| electric.ops.grounding_electrode_test | Заземление — тестирование сопротивления | METHOD | Измерение сопротивления заземляющего устройства. Fall-of-potential test (3-точечный): 1) отключить GEC от панели. 2) Установить reference probe (P2) на 20 м от grounding rod. 3) Current probe (C2) на 40 м (прямая линия). 4) Подавать ток между C1 (ground rod) и C2. 5) Измерять напряжение между P1 (rod) и P2. 6) Перемещать P2 от rod на 10, 20, 30, 40 м. 7) Построить график (resistance vs distance) — flat region = true resistance. Clamp-on ground tester: для multi-grounded systems (utility poles, multiple rods). Зажим вокруг GEC или rod — измеряет resistance петли. Норма: <25 Ом (NEC). Для lightning protection: <10 Ом. | Сухая песчаная почва: сопротивление >100 Ом. Улучшение: bentonite (глина, удерживает влагу), дополнительный стержень (два rod parallel = ~60% сопротивления), химические электроды (CuSO4). |
| electric.ops.heat_trace_cable | Кабель обогрева — защита труб от замерзания | METHOD | Установка греющего кабеля (heat trace) для защиты водопровода. Типы: self-regulating (саморегулируемый — переменное сопротивление, с повышением t сопротивление растёт → меньше нагрев), constant wattage (постоянная мощность — может перегреться в overlap). Применение: кровля/водосточные желоба (ледяные плотины), водопроводные трубы в неотапливаемых зонах. Установка на трубу: кабель вдоль или по спирали (если есть клапан). Крепление: fibre tape (не пластиковая — расплавится). Frost sensor + thermostat. Max length per circuit: зависит от breaker (15A = ~30 м для 5 W/фут). Don't overlap (self-regulating может, но не реком.) Danger: cable не изолирован/поврежден — дуга. Ground fault protection: обязательно (УЗО (УЗО (GFCI))). Roof/gutter: 5-7°C sensor, cycle on/off (rain+frost). | Ice dams на крыше: heat trace в желобах и downpipes. Правильный монтаж: кабель не должен перекрывать сам себя (перегрев). Использовать self-regulating. |
| electric.ops.holiday_lighting_install | Праздничное освещение — безопасная установка | METHOD | Установка праздничного освещения (Christmas lights). Типы: Incandescent (C7/C9 — традиционные, много энергии, горячие), LED (мало энергии, холодные, долговечные — standard для современной установки). Подключение: УЗО (УЗО (GFCI)) outdoor receptacle (обязательно). Не перегружать: max 80% breaker — для 15A = 1440W. LED strings: 50-100 strings в одну цепь. Incandescent: 3-4 strings max. Крепление: clip (пластиковые C-clip на gutter, shingle tab для черепицы). Не использовать staples/гвозди (повреждают изоляцию). Outdoor rated: plug (встроенный УЗО (УЗО (GFCI))) + weatherproof. Timer: outdoor timer или smart plug (Alexa/Google). | LED = холодные (нет пожара). Incandescent = горячие (пожар, если касаются сухих листьев). Install: extension cord outdoor (heavy duty, 12/3 для больших distances). |
| electric.ops.knob_tube_wiring | Старая проводка — Knob and Tube | METHOD | Идентификация и замена старой проводки knob-and-tube (K&T). Признаки: керамические изоляторы (knobs) на балках, керамические трубки (tubes) в отверстиях, тканевая изоляция (rubber + cotton), отсутствие заземления. NEC: K&T не запрещена (grandfathered), но практически любой ремонт требует замены. Риски: нет ground, ветхая изоляция (рассыпается), improper modifications (любители подключали к ней modern цепи), insulation contact (утепление attick перегревает K&T — пожароопасно). Страховка: многие страховые требуют замены K&T. Замена: самый безопасный — полная замена на NM-B (Romex) с заземлением. Частичная замена: если проводка в стенах — рекомендуется pull new wires. УЗО (УЗО (GFCI)) на ungrounded outlets: можно установить УЗО (УЗО (GFCI)) без ground (label "No Equipment Ground"). | Керамическая изоляция сама по себе неплоха, но age + rubber degradation + отсутствие grounding = опасность. При покупке старого дома: electrician inspection. Замена всей проводки — лучшая инвестиция. |
| electric.ops.led_driver_compatibility | LED-освещение — совместимость драйвера и диммера | METHOD | Подбор LED драйвера и диммера. LED driver: constant current (CC — для LED панелей, лент) или constant voltage (CV — для LED strip 12/24V). Мощность драйвера: суммарная мощность LED + 20% запас. Диммирование: LED dimmable driver + совместимый dimmer. Не все LED dimmable: проверять спецификацию. Типы диммеров: Trailing edge (ELV — electronic low voltage) — для LED, Leading edge (MLV — magnetic) — для старых галогенных ламп. 0-10V dimming: дополнительные провода (violet + grey) от драйвера к диммеру. DALI (Digital Addressable Lighting Interface): цифровой протокол — индивидуальное управление каждой лампой. Минимальная нагрузка dimmer: LED dimmers часто требуют минимум 10-25 W для корректной работы (небольшая LED 3W будет мигать). Flicker: плохая совместимость → видимый мерцание (утомляет глаза, головная боль). High-frequency flicker (100-120 Hz) — плохо. Driver flicker-free rating. | Лучше использовать dimmer и driver одного производителя (совместимость гарантирована). Lutron compatibility tool — проверять LED моделей. Flicker-free: частоты >1200 Hz (не воспринимается глазом). |
| electric.ops.load_calculation_resi | Расчёт нагрузки — жилой дом по NEC | METHOD | Расчёт электрической нагрузки жилого дома (NEC Article 220, Optional Method for dwelling). Общая нагрузка: 1) General lighting: 3 ВА/фут² жилой площади (кроме garages, storage). 2) Small-appliance: 2 circuits × 1500 ВА = 3000 ВА. 3) Laundry: 1 circuit × 1500 ВА. 4) Appliances (fixed in place): dishwasher (1200 VA), garbage disposal (800 VA), water heater (4500 VA), well pump, A/C, range/oven. 5) Largest motor (A/C compressor) — 25% дополнительно (NEC 430.24). First 10 kVA @ 100%, remainder @ 40%. 6) Clothes dryer: 5000 ВА или nameplate. 7) Range/oven: nameplate или стандартная таблица (8 kW for 12 kW range). Сравнить с service rating (100A = 24000 VA, 200A = 48000 VA). Voltage drop: feeder <3%, branch circuit <3% total <5%. Формула: Vd = 2 × L × I × R / 1000 (для медного провода). Максимальная длина: 14 AWG @ 15A = ~15 м (120V), 12 AWG @ 20A = ~18 м. | Перегрузка панели (tripping main breaker): симптомы — мигание света при включении A/C, часто срабатывающий main. Решение: load shedding, upgrade service (100→200A), или поделить цепи. Новый дом: минимум 200A сервис (NEC рекомендует). |
| electric.ops.microwave_hood_combo | Микроволновая печь-вытяжка — установка | METHOD | Установка микроволновой печи-вытяжки (over-the-range). Требования: отдельная цепь 15-20A (120V). Высота: 65-85 см над плитой (min 66 см для gas). Вентиляция: recirculating (с угольным фильтром — если нет duct) или ducted (наружу). Ширина: подбирать под плиту (обычно 30"). Installing: mounting bracket на стене (studs), template по инструкции. Вес: 30-50 кг — нужен помощник. Electrical: plug + dedicated outlet (20A). CFM: 400-800 CFM. Grease filter: aluminium mesh, dishwasher-safe (менять каждые 6-12 месяцев). | Recirculating — менее эффективна, чем ducted. Если нет duct — можно установить recirculating kit. Мощность: >800 CFM — make-up air required. |
| electric.ops.multi_wire_branch_circuit | Многопроводная ответвительная цепь — MWBC | METHOD | MWBC (Multi-Wire Branch Circuit) — две горячие фазы, одна нейтраль, общий ground. Преимущества: экономия провода (3 провода вместо 4), два отдельных 120V circuits. Условия: 1) обе горячие от противоположных фаз (240V между ними). 2) Neutral должен быть единственным — не разрываться (common trip handle? — NEC требует simultaneous disconnect). 3) Провода: 12/3 or 14/3 с ground. Соединение: на панели — 2-pole breaker (или 2 single-pole с handle tie). Neutral подключается к нейтральной шине (или к breaker если УЗО (УЗО (GFCI))). В коробке: neutral соединяется вместе, hot разделяются на разные выключатели/розетки. Сплит-розетка: верхняя — цепь A, нижняя — цепь B (tab neutral удалён). Опасность: при разрыве нейтрали (loose connection) — 240V на 120V устройствах (лампы загорятся ярко и перегорят, электроника сгорит). Pig-tail neutral: в каждой коробке neutral подключается pigtail к нейтрали цепи — при снятии розетки/выключателя цепь neutral не разрывается. | MWBC: не для УЗО (УЗО (GFCI))/AFCI. УЗО (УЗО (GFCI))/AFCI требуют индивидуальный neutral на breaker. MWBC можно заменить на два отдельных 12/2 провода (УЗО (УЗО (GFCI))/AFCI совместимы). При замене старой проводки: если neutral общий — это MWBC, нужен 2-pole AFCI/УЗО (УЗО (GFCI)) (дорого) или индивидуальные neutral. |
| electric.ops.outdoor_lighting_voltage | Наружное освещение — низковольтное ландшафтное освещение | METHOD | Низковольтное наружное освещение (12V AC/DC). Трансформатор: 120V→12V, мощность 100-300W. Расчёт: суммарная мощность светильников × 1.25 = мощность трансформатора. Кабель: 12-10 AWG direct burial (UF). Voltage drop: для 12V критичен — больше 1.5V drop = тусклый свет. Решение: рассредоточить нагрузку, использовать несколько runs, центральное питание, или 12/2 кабель для длинных runs (максимум 30-50 м). Параллельное подключение (не последовательное — если одна лампа перегорает, вся цепь не гаснет). Светильники: path lights (между 2.5-3.5 м друг от друга), spotlights (для деревьев/архитектуры), well lights (в земле вровень). Типы ламп: MR16 halogen (уходит), LED PAR36 (экономия 80% энергии). Трансформатор с фотоэлементом и таймером (включается на закате, выключается через 4-6 часов). Photocell + timer: photocell включает, timer выключает. | Низкое напряжение = безопасно (не смертельно). Не траншея: кабель закапывается на 15-20 см (nail stakes или просто в землю). Зажимы соединения: waterproof, gel-filled twist-ons. |
| electric.ops.outlet_installation_receptacle | Розетки — установка дуплексной розетки | METHOD | Установка розетки (receptacle). Типы: 15A (обычная, 2 полоски + круглый, для 14 AWG цепей), 20A (горизонтальная прорезь у нейтрали — T-slot, для 12 AWG). Схема подключения: brass screw (золотой) — hot (чёрный), silver screw (серебряный) — neutral (белый), green screw (зелёный) — ground (голый/зелёный). Wire loop — по часовой стрелке вокруг винта (затяжка затягивает loop, не разжимает). Screw torque: 12-14 in-lbs. Back wire (втычной зажим — push-in): хуже, не рекомендуется для high-draw appliances (утюг, обогреватель). Self-grounding receptacle: крепление винтом к металлической коробке → ground через yoke и screw. Tamper-resistant (TR): обязательны в жилых помещениях (шторка внутри, открывается только при одновременном нажатии двумя штырьками — защита от детей). Weather-resistant (WR): для наружных розеток. УЗО (УЗО (GFCI)) receptacle: TEST/RESET кнопки. Сплит-розетка (split receptacle): верхняя — switch controlled (лампа), нижняя — always hot. Tab между brass винтами удаляется. | Tamper-resistant — код (NEC 406.12) для всех жилых розеток. Наружные розетки: in-use weatherproof cover (не просто крышка, а коробка с возможностью закрыть при вставленной вилке). |
| electric.ops.photocell_timer_outdoor | Наружный фотоэлемент и таймер | METHOD | Установка фотоэлемента и таймера для наружного освещения. Фотоэлемент: CdS cell (cadmium sulfide) — сопротивление меняется с освещённостью. Подключение: line (черный от breaker) → photocell → load (черный к свету). Neutral: white → white. Ground: green → green. Настройка: adjustable (on delay — задержка включения). Свет включается при sunset, выключается при sunrise. Astronomic timer: GPS определяет время восхода/заката для конкретного местоположения. Подключение: timer → contactor (для больших нагрузок). Contactor: coil 24V/120V/240V, contacts rated for load. Photocell + timer combo: photocell включает, timer выключает (например, patio lights: закат → 4 часа → выкл). | Astro timer (Intermatic EJ351) — точнее photocell (не ложные срабатывания от фар, луны). Photocell может срабатывать от lightning. Расположение: не рядом с самим освещением (feedback loop → мигание). |
| electric.ops.pool_equipment_wiring | Проводка бассейна — насосы, свет, заземление | METHOD | Электропроводка бассейна (NEC Article 680). Требования: УЗО (УЗО (GFCI)) на всё оборудование (насос, свет, розетки вокруг бассейна). Distance: розетки — 3-6 м от бассейна (УЗО (УЗО (GFCI))). Подводное освещение: low voltage (12V) через изолирующий трансформатор. Установка: wiring chamber (ниша под светом) — заполнена potting compound (водонепроницаемость). Bonding grid: все металлические части (поручни, лестницы, закладные, мотор насоса, трубы) соединены в equipotential grid (#8 AWG solid copper). Сетка: вокруг бассейна (min 0.75 м от стен) из медного провода #8, на глубине 10-15 см (concrete pool). Pool pump: 240V или 120V, отдельный breaker, УЗО (УЗО (GFCI)). Time clock: для автоматизации. Pool cover: motorized — УЗО (УЗО (GFCI)). Junction boxes: не менее 1.5 м от края бассейна (above deck level). | Bonding grid — самая важная safety feature бассейна. Без неё: разность потенциалов → electrocution. Проверить bonding мультиметром (continuity между всеми частями). УЗО (УЗО (GFCI)) на pump: обязателен. |
| electric.ops.pool_spa_heater_240v | Бассейн/спа — нагреватель 240V | METHOD | Установка электронагревателя воды для бассейна/спа. Требования: 240V, отдельный breaker (30-60A в зависимости от kW). Мощность: heat pump (COP 3-6 — эффективнее, дороже), electric resistance (100% efficiency, дешевле). Heating time: kW × 3.412 = BTU/hr. Для бассейна 20000 галлонов: ~1°C за 4-8 часов в зависимости от kW. Подключение: 6 AWG для 50A, 8 AWG для 40A. УЗО (УЗО (GFCI)): обязателен (NEC 680). Bonding: bonded to pool grid. Thermostat: настройка 26-30°C (бассейн), 37-40°C (спа). Flow switch: защита от dry fire (нет потока = не включать). | Heat pump: работает до ~5°C наружного воздуха. Ниже — электрический резистивный нагрев (COP=1). Heat pump окупается за 2-3 сезона (экономия 50-70% электроэнергии). |
| electric.ops.raceway_installation | Кабель-канал — установка поверхностной проводки | METHOD | Установка поверхностного кабель-канала (Wiremold, Legrand). Применение: когда нельзя штробить стены (кирпич, бетон, исторические здания). Типы: metal raceway (стальной/алюминиевый — прочный, заземление), plastic raceway (ПВХ — дёшево, легко резать). Монтаж: 1) Разметка трассы (level, straight). 2) Резка: metal — ножовка/пила, deburr; plastic — нож или специальные ножницы. 3) Крепление: screws (через каждые 30-60 см), adhesive (для plastic на гладкие поверхности). 4) Соединения: coupling, elbow (90°, 45°), T, junction box. 5) Протяжка провода (не больше fill capacity — 40%). 6) Крышка (snap-on). Fill capacity: для raceway — не более 40% fill (провода). Изгиб: радиус не менее 4× диаметра raceway. Grounding: metal raceway может служить заземляющим проводником (earth). | Wiremold: недорогой ремонтный solution. Для kitchen backsplash (plaster + tile — нельзя штробить). Финиш: покрасить в цвет стены. Не использовать для outdoor (если не UV-rated). |
| electric.ops.rang_hood_install | Кухонная вытяжка — электрическое подключение | METHOD | Установка кухонной вытяжки. Типы: Ducted (вывод наружу — эффективнее), Ductless (рециркуляция через угольные фильтры — если нет duct). CFM: для газовой плиты — минимум 100 CFM на 10,000 BTU горелки (реально 400-1200 CFM). Для электрической — 150-400 CFM. Make-up air: NEC 2015 — при вытяжке >400 CFM требуется make-up air (компенсация воздуха — иначе обратная тяга из дымохода/камина). Установка: электрическая цепь — отдельная 15-20A. Высота над плитой: 65-85 см (газовая), 55-65 см (электрическая). Duct: 6-10" круглый металлический, с плавными изгибами (90° — эквивалент 1.5-3 м прямой трубы). Ductless: фильтры менять каждые 3-6 месяцев. Make-up air system: вентилятор подпора + воздуховод от фасада + заслонка (motorized damper). | Make-up air — часто забывают. Без него: дым от плиты не удаляется, обратная тяга от водонагревателя/котла (CO в дом). По NEC 2015 — обязательно при >400 CFM. Отдельный breaker для make-up air. |
| electric.ops.service_entrance_cable | Ввод питания — кабель от опоры до дома | METHOD | Установка сервисного ввода (service entrance) от utility до панели. Overhead (воздушный): triplex cable (3 провода скручены — 2 hot + neutral). Clearance: над дорогой — 5.5 м, над двором/тротуаром — 3.5 м, над крышей — 1 м (NEC 230.24). Mast (стойка): 2" rigid conduit от метра до крыши, weatherhead (изогнутая головка). Service drop: от utility pole до weatherhead. Underground (подземный): URD (Underground Residential Distribution) кабель. Trenches: глубина 0.5-0.75 м (UTP), песок под + над cable, warning tape. Main disconnect: outside (NEC 2020 требует external disconnect — emergency shutoff). Meter: utility-owned (sealed). | Sub: закопанный кабель — всегда в conduit (PVC Schedule 40 или 80). Уличный disconnect — новый код (Rapid Shutdown). Вьющиеся растения на overhead — trim regularly. |
| electric.ops.smart_home_controller | Умный дом — контроллер и автоматизация | METHOD | Установка контроллера умного дома. Hub: SmartThings, Hubitat, Home Assistant (RPi/ODROID/NUC), HomeKit. Z-Wave (mesh, 800-900 MHz — меньше помех, дальше), Zigbee (2.4 GHz — быстрее, больше interference, дешевле). Matter (новый стандарт — IP-based, unified). Установка: hub подключён к router Ethernet (не WiFi — стабильность). Zigbee/Z-Wave: включить pairing mode на хабе → pairing mode на устройстве. Devices: switches (Z-Wave + Zigbee dimmers), sensors (door/window, motion, leak, smoke, temp/humidity), lock (Z-Wave deadbolt). Automation: triggers (sunset, motion, door open) → actions (lights on, thermostat set, notify). | Hub — центральный мозг. Дешёвые WiFi устройства (Tuya/SmartLife) — работают через cloud (без интернета не работают). Z-Wave/Zigbee — локальные. Home Assistant — максимальная гибкость (локальный, 1000+ integrations). |
| electric.ops.smoke_co_alarm_install | Пожарная/CO сигнализация — установка и взаимосвязь | METHOD | Установка детекторов дыма и CO. Типы: Ionization (быстрее на быстрое пламя — paper, grease), Photoelectric (быстрее на тлеющий огонь — smoldering mattress, sofa). NEC: рекомендуется photoelectric или dual sensor (ионизация + фотоэлектрический) — меньше false alarms. CO alarm: электрохимический сенсор (срок жизни 5-7 лет). Расположение: детекторы дыма — в каждой спальне, коридоре вне спален, на каждом этаже (включая basement). Установка на потолке (не ближе 10 см от стены) или на стене (10-30 см от потолка). Не устанавливать: рядом с ванной/душем (пар → false alarm), кухней (готовка → false alarm) — минимум 3 м от кухонного оборудования. CO alarm: на каждом этаже, вне спален (слышно ночью). Не в подвале (CO тяжелее воздуха? — нет, CO примерно равен воздуху, но отопительное оборудование в подвале → там alarm). Interconnected: проводные (3-wire — hot + neutral + interconnect red между всеми) — когда один срабатывает, все звучат. Wireless interconnect: Z-Wave/Zigbee, или specific alarm models. Hardwired detectors: должны быть на отдельном breaker (не AFCI/УЗО (УЗО (GFCI)) — false tripping) или на lighting circuit. Battery backup: обязательно в проводных. | Photoelectric детекторы меньше false alarm от пара/готовки. Замена: сам detector каждые 10 лет (дата manufacture на корпусе), батарейки раз в год (длинный писк — пора менять). CO alarm: end-of-life chirp — отличить от low battery (разный паттерн писка). |
| electric.ops.solar_pv_string_design | Солнечная энергия — проектирование цепочки панелей | METHOD | Проектирование цепочки фотоэлектрических панелей (string design). Панель: Vmp (напряжение при максимальной мощности), Voc (напряжение холостого хода), Isc (ток короткого замыкания), Pmax (мощность). Требования: максимальное количество панелей в string: Voc_total × temperature correction < max input voltage инвертора. Minimum: Vmp_total × temperature correction > MPPT start voltage. Температурная коррекция: Voc увеличивается на холоде (на 0.3%/°C ниже 25°C). Для холодного климата: -20°C → Voc × ~1.14. Инвертор: string inverter (один MPPT для нескольких панелей — shadow sensitive), microinverter (каждая панель свой MPPT — тень не влияет на другие), optimizer (DC-DC на панели, с string inverter). NEC 2020: Rapid Shutdown — панели должны отключаться на уровне модуля <30V в течение 30 сек после отключения инвертора. MLPE (Module Level Power Electronics): microinverters / optimizers соответствуют. Wire: PV wire (USE-2 или PV cable), UV resistant. | Тень от дерева/трубы на одной панели = резкое падение выработки всей string (если без оптимизаторов). Microinverters или optimizers — решение. Orientation: юг (северное полушарие) — максимум. Запад — лучше для вечернего пика. |
| electric.ops.subpanel_installation | Подпанель — установка и питание от основной панели | METHOD | Установка дополнительной панели (subpanel). Размещение: гараж, мастерская, пристройка. Питание: от main panel к subpanel — feeder cable (4 провода — 2 hot, neutral, ground). Размер feeder: по нагрузке subpanel (обычно 50-100A). 6 AWG THHN/THWN для 50A, 4 AWG для 70A, 2 AWG для 100A. Если под землёй — USE-2 или UF-B (direct burial). Bonding: subpanel — grounding bar не bonding скрепкой (удалить green bonding screw), neutral bar изолирован от корпуса (plastic standoffs). Ground bar соединить с ground wire от main. Subpanel может быть в отдельном здании (detached garage): требуется дополнительный grounding electrode (стержень) + GEC. Main breaker в subpanel: REQUIRED, если feeder >6 проводников (6 или меньше — rule of six). Optional main breaker: если subpanel в отдельном строении. Neutrals и grounds: РАЗДЕЛЬНЫЕ шины в subpanel (отличительная особенность от main). | Самая частая ошибка: не удалена bonding screw в subpanel — токи возвращаются по ground → корпуса под напряжением + помехи. Проверить мультиметром: continuity между neutral и ground = bonding (ошибка). |
| electric.ops.switch_wiring_3way | Проводка выключателя — 3-позиционные и 4-позиционные переключатели | METHOD | Монтаж многопозиционных выключателей. 3-way switch (два выключателя, управляющих одним светом): travel wires (провода-путники) между выключателями — обычно чёрный и красный (14/3 или 12/3). Схема: Power → common screw первого 3-way → travelers → common screw второго 3-way → light. Common screw — чёрный или тёмный винт (не Traveler). 4-way switch (три+ выключателя один свет): устанавливается между двумя 3-way. 4-way имеет 4 винта (2 входа, 2 выхода путников). Работа: внутренние контакты перекрещивают travellers при переключении. Маркировка: white wire (neutral) не используется в switch loop, должен быть перемаркирован цветной лентой если используется как hot. Smart switches (WiFi/Zigbee/Z-Wave): требуют neutral на каждом switch (старые switch loops без нейтрали — проблема). Dimmer 3-way: только один dimmer на группе, остальные — обычные 3-way. | Плохой контакт в travelers = мерцание света или неработающий выключатель. Проверить continuity тестером. Минимальная нагрузка для dimmer: некоторые LED лампы <10 Вт не совместимы с диммерами (мигают или горят на полную). |
| electric.ops.thermostat_heat_pump | Термостат — тепловой насос (Heat Pump) | METHOD | Установка термостата для теплового насоса. Провода: R (24V), C (common), Y (compressor), W (auxiliary/backup heat), O/B (reversing valve — O для охлаждения, B для нагрева, depends on manufacturer), G (fan), E (emergency heat), L (system monitor light). O vs B: большинство (Rheem/Ruud) — B = reversing valve energized in heat. Carrier/Trane — O = reversing valve energized in cool. Проверить документацию. Heat pump stages: Y1 (first stage compressor), Y2 (second stage — if 2-speed compressor). Aux heat: W1 (electric resistance strips), W2 (second stage strips). Emergency heat: switch на термостате — включает только aux, отключает compressor (если compressor неисправен). Balance point: точка, когда тепловой насос выключается при низкой температуре (обычно 2-5°C) и включает aux heat. Dual fuel: heat pump + furnace — термостат управляет switchover (алгоритм — экономия). | Неправильный O/B setting: тепловой насос греет в режиме охлаждения и наоборот. Проверить: в режиме heat — наружный блок дует холодным, внутренний — тёплым. Stage timers: 1-2 минуты между включением stages (защита compressor). Aux heat lockout: не даёт aux включиться при >balance point. |
| electric.ops.thermostat_installation_hvac | Термостат — установка и проводка | METHOD | Установка термостата. Типы: low voltage (24V — для HVAC, газ/электричество/heat pump), line voltage (120/240V — для baseboard heaters). Провода: R (24V power, red), W/W1 (heat, white), Y/Y1 (compressor/cool, yellow), G (fan, green), C (common/neutral — нужен для smart thermostats), O/B (reversing valve для heat pump). Если нет C wire: solutions — использовать G как C (теряет fan-only), добавить adapter module (Fast-Stat Common Maker), или переделать проводку на furnace — C есть на плате управления. Nest/Ecobee: требование C wire или power extender kit. Heat pump: дополнительный провода — E (emergency heat), W2 (auxiliary heat), L (system monitor). Цифровой thermostat — пит-ание от батареек или от C wire. Программирование: setback (экономия энергии на ночь/отсутствие) — не более 5-8°F (больше = больше энергии на возврат). | C wire — самая частая проблема установки smart thermostats. Без C — термостат может циклически терять питание при включении HVAC. Использовать multimeter для проверки напряжения: 24-28 VAC между R и C. |
| electric.ops.thermostat_wire_common | Термостат — C-wire и адаптеры | METHOD | Решение отсутствия C-wire для smart термостата. C-wire (common): обеспечивает постоянное 24V питание термостата. Без C: термостат питается от R (power stealing — небольшой ток через HVAC систему, может вызвать проблемы). Варианты: 1) Проложить новый провод (4-жильный → 5-жильный) — лучший, но трудоёмкий. 2) Использовать G как C — функция fan-only теряется. 3) Использовать существующий запасной провод (часто есть 6-жильный кабель, не все жилы задействованы). 4) Fast-Stat Common Maker (модуль на furnace + на термостате) — не требует нового провода. 5) Adder module (Venstar Add-A-Wire, Honeywell THP9045). 6) Power extender kit (Nest Power Connector — подключается на furnace). Проверка: мультиметр на R-C = 24-28 VAC. Ecobee: включает в комплект Power Extender Kit (PEK). Nest: нужен Power Connector. | Common Maker — простой fix для отсутствия C. Если furnace не выключается после установки — likely power stealing conflict. Профессиональный подход: проложить новый провод (всегда есть запас). |
| electric.ops.ups_battery_backup | ИБП — установка бесперебойного питания | METHOD | Установка ИБП. Типы: Standby (offline — переключение при пропадании сети, 2-10 мс задержка — для PC), Line-interactive (автотрансформаторное регулирование + buck/boost — для серверов/сетевого оборудования), Online (двойное преобразование AC→DC→AC — zero transfer time, чистая синусоида — для чувствительного оборудования). Расчёт ёмкости: VA rating (summ VA всех приборов). Runtime: чем больше VA, тем меньше минут. Для сервера 500W на 15 мин: ~1500 VA UPS. Для дома (котел + насос): 2000+ VA. Battery type: Sealed Lead Acid (SLA — дешёвый, тяжёлый), Lithium-ion (LiFePO4 — лёгкий, долгий срок, дорогой). Подключение: приборы с высоким пусковым током (лазерный принтер, кондиционер) НЕ к UPS — перегрузка. Котел (gas/ oil) и циркуляционный насос: UPS с чистой синусоидой (modified sine может сжечь контроллер). AVR (Automatic Voltage Regulation): buck (понижение) при 170-200V, boost (повышение) при 100-170V. | Не все ИБП выдают чистую синусоиду (simulated sine wave — для блоков питания PC OK, для моторов/котлов/насосов нет). UPS для насоса отопления: минимум 1000VA, чистая синусоида. Проверить максимальное время автономии: при upgrade батарей внешних блоков (external battery packs). |
| electric.ops.ventilation_control_attick | Вентиляция чердака — вентиляторы и контроллер | METHOD | Установка вентиляции чердака. Natural ventilation: soffit vents (вход) + ridge vents (выход). Powered attic ventilator: thermostat + humidistat управление. Установка: gable fan или roof fan. Thermostat: включается при температуре >38-45°C. Humidistat: при высокой влажности (плесень). Проводка: dedicated 15A circuit (УЗО (УЗО (GFCI))). Grid: не использовать как primary ventilation — natural ventilation предпочтительнее. Power vent может усугубить — если неправильно (вытягивает комнатный воздух через потолок). Solar attic fan: 10-30W PV панель, battery backup. | Natural ventilation — лучший вариант (не использует электричество). Powered fan — для плохой natural ventilation. Важно: обеспечить intake (soffit vents). |
| electric.ops.voltage_drop_calculation | Падение напряжения — расчёт и компенсация | METHOD | Расчёт падения напряжения. Формула: Vd = 2 × L × I × R / 1000 (однофазная), Vd = 1.732 × L × I × R / 1000 (трёхфазная). L — длина в футах (one-way). I — ток. R — сопротивление провода per 1000 ft (12 AWG = 1.93 Ω/kft, 10 AWG = 1.21, 8 AWG = 0.764, 6 AWG = 0.491). NEC: feeder + branch circuit Vd <5%, feeder <3%, branch <3%. Пример: 12 AWG, 20A, 120V, 100 ft: Vd = 2 × 100 × 20 × 1.93 / 1000 = 7.72V = 6.4% → нужно увеличить провод. Решение: поднятие на 2 AWG (12→10→8). Для длинных runs (200+ ft): использовать 240V вместо 120V (в 2 раза меньше Vd). Voltage drop calculator (Southwire app). Aluminium провод: сопротивление выше медного на ~60% (нужен thicker). | Vd >5%: моторы не запускаются (low torque), лампы тусклые, зарядка EV медленная. Для насосов/кондиционеров Vd критичен. Проще: увеличить провод на размер (upsize). |
| electric.ops.water_damage_leak_sensor | Защита от протечек — датчики и shutoff valve | METHOD | Установка системы защиты от протечек. Датчики: water sensor (smart) — проводной или беспроводной. Расположение: под dishwasher, washing machine, water heater, sump pump, туалет, под раковиной. Мониторинг: water leak → alarm + push notification + automatic shutoff. Shutoff valve: motorized ball valve (Moen Flo, Phyn, LeakSmart). Установка: на основной водопровод (после счётчика). Автоматизация: датчик протечки → сигнал на shutoff → valve закрывается. Pressure monitoring: Flo/Phyn мониторят давление, определяют minor leaks (slow drip). | Water damage — частая страховой претензия. Smart shutoff — окупается при одной протечке (потоп). Battery backup: valve должна работать при отключении электричества. |
| electric.ops.water_heater_element | Водонагреватель — замена ТЭНа и термостата | METHOD | Замена нагревательного элемента (ТЭН) в электрическом водонагревателе. Отключение питания: breaker off. Слив воды: через drain valve + open hot faucet. Доступ к element: panel на баке, insulation, thermostat. Inspection: element — corrosion, scale buildup, continuity test. Тест: multimeter на element terminals — resistance (10-20 Ω для 3500-4500W @ 240V). Если open (бесконечность) — element перегорел. Замена: 1) Water heater wrench. 2) Remove old element. 3) Teflon tape на резьбу нового. 4) Вкрутить (не перетянуть — можно повредить бак). 5) Заполнить бак, открыть hot faucet (удалить воздух). 6) Включить breaker. Thermostat: верхний и нижний. Верхний — primary (включает/выключает верхний элемент). Нижний — secondary (нижний элемент). Верхний на 5-10°C выше нижнего (для эффективности). Temp setting: 60°C (140°F) — бактерии (Legionella), 49°C (120°F) — экономия + safety (скальд). | Верхний элемент работает первый, когда бак холодный. Нижний включается, когда верхний достиг temp. Только один элемент работает одновременно (non-simultaneous). Anode rod: защита бака от коррозии (каждый год проверять, менять ~5 лет). |
| electric.ops.whole_house_generator | Домашний генератор — подключение природного газа | METHOD | Подключение стационарного генератора на природном газе (NG). Размер: 10-20 kW для essential loads, 20-30 kW для whole house. Fuel: NG (BTU/фут³ = 1000) или propane (BTU/галлон = 91500). NG consumption: 150-300 фут³/час для 20kW. Gas line sizing: от meter до generator — расчёт по длине и мощности. Transfer switch: ATS 100-200A (manual или automatic). Startup: ATS проверяет напряжение сети, при сбое >5 сек → старт generator (crank 3 попытки), после стабилизации → transfer. Cool-down: после восстановления сети — generator работает 5-10 мин без нагрузки (cool down). Maintenance: oil change каждые 100-200 часов, spark plugs, air filter. | NG генератор: не нужен refueling (если линии не повредятся). Но: NG grid тоже может быть отключена (earthquake). Запас propane — альтернатива. Расчёт gas line: consult plumber (low pressure — 7-14" WC). |
| electric.ops.whole_house_surge_protection | Защита от перенапряжения — устройство защиты от импульсных перенапряжений всего дома | METHOD | Установка SPD (Surge Protective Device) Type 1/Type 2 на всю панель. Зачем: защита от молнии и коммутационных перенапряжений (grid switching). Type 1: на вход линии (line side of main breaker), устанавливается только utility. Type 2: на load side — устанавливается в панель (двухполюсный breaker). Принцип: MOV (Metal Oxide Varistor) — при напряжении >clamping voltage (обычно 400V для 120/240V системы) MOV шунтирует импульс на ground. Ключевые параметры: MCOV (Maximum Continuous Operating Voltage — 275V для 120/240V), VPR (Voltage Protection Rating — чем ниже, тем лучше), MCOV (nominal discharge current — 20 kA минимум). Установка: провод 10 AWG, как можно короче (длинный провод = impedance → меньше защиты). Подключается к 2-pole breaker (15-20A) + neutral + ground. Surge protection должен быть на ВСЕХ панелях (включая subpanel). Point-of-use (Type 3) surge strips: для чувствительной электроники (TV, computer, AV receiver). | Lightning: прямая молния — никакой SPD не спасёт. SPD защищает от induced surges (молния рядом, коммутация сети). В грозу: отключить чувствительное оборудование от розетки. SPD indicator light: горит зелёным — работает, красный/погас — защита исчерпана (MOV изношен). |
| electric.ops.wire_splicing_techniques | Сплайсинг проводов — техники сращивания | METHOD | Сращивание и соединение проводов. Wire nut (проволочный колпачок): twist-on, размер по AWG. Правило: зачистить на 1.5-2 см, скрутить провода плоскогубцами (не обязательно все nut twist), накрутить nut по часовой стрелке до упора. Проверить натяжением (не вытягивается). WAGO (lever nut): откидной рычажок, вставить провод до упора, закрыть рычаг. Быстро, съёмно, не требует скрутки (но дороже). Crimp connector (butt splice): обжимной инструмент (ratcheting crimper) — правильный обжим (провод виден через inspection hole). Heat shrink: изоляция (подобрать диаметр). Solder (пайка): не рекомендуется для вибрации (hard joint). Разрешена только в electronics, НЕ для house wiring. Размеры: 24-18 AWG — small gauge, 14-10 — medium, 8-4 — large. THHN: предварительно зачистить (wire stripper — калиброванное отверстие для каждого AWG). | Неправильная зачистка (порез жилок) — слабое место, перегрев. Плохой контакт — нагрев + пожар. Пайка в домашней проводке: запрещена NEC (кроме low voltage/electronics). Только mechanical connections + винтик/зажим. |
